Reductions are relative to the rule-based BMS schedule on identical days (positive = saves). ± is std across training seeds. Cost includes energy (TOU) and demand charges.

| Scenario | Policy | Energy kWh/day | Energy red. | Cost $/day | Cost red. | Peak red. | Comfort | Fallback |
|---|---|---|---|---|---|---|---|---|
| in_distribution | rule_based | 45.3 | +0.0% | 12.22 | +0.0% | +0.0% | 100.0% | 0.0% |
| in_distribution | bc | 38.7 | +14.6% ± 4.3 | 10.73 | +12.2% ± 2.4 | +11.4% | 71.6% | 0.0% |
| in_distribution | cql | 43.3 | +4.3% ± 3.5 | 11.60 | +5.0% ± 2.9 | +9.7% | 99.0% | 0.0% |
| in_distribution | fbc | 45.0 | +0.7% ± 3.3 | 12.09 | +1.1% ± 2.5 | +1.9% | 98.4% | 0.0% |
| in_distribution | iql | 42.0 | +7.2% ± 0.7 | 11.37 | +6.9% ± 0.4 | +10.9% | 99.6% | 0.0% |
| in_distribution | lcql | 45.9 | -1.5% ± 1.3 | 12.06 | +1.3% ± 1.1 | +4.9% | 99.9% | 0.0% |
| in_distribution | mpc | 41.8 | +7.6% ± 0.3 | 10.14 | +17.0% ± 0.1 | +25.7% | 99.7% | 0.0% |
| in_distribution | safe_lcql | 45.9 | -1.5% ± 1.5 | 12.10 | +0.9% ± 1.3 | +3.9% | 99.9% | 0.4% |
| in_distribution | safe_cql | 43.9 | +3.0% ± 3.0 | 11.78 | +3.6% ± 2.6 | +6.6% | 99.0% | 0.6% |
| in_distribution | safe_iql | 42.3 | +6.5% ± 0.4 | 11.50 | +5.9% ± 0.9 | +8.5% | 99.7% | 0.5% |
| heat_wave | rule_based | 88.6 | +0.0% | 22.07 | +0.0% | +0.0% | 100.0% | 0.0% |
| heat_wave | bc | 70.1 | +20.9% ± 16.8 | 19.26 | +12.7% ± 12.8 | -1.5% | 59.2% | 0.0% |
| heat_wave | cql | 89.4 | -1.0% ± 2.4 | 22.12 | -0.2% ± 1.4 | +0.7% | 96.7% | 0.0% |
| heat_wave | fbc | 89.6 | -1.2% ± 0.6 | 22.49 | -1.9% ± 1.0 | -3.0% | 88.7% | 0.0% |
| heat_wave | iql | 87.4 | +1.3% ± 2.1 | 21.62 | +2.0% ± 0.9 | +2.7% | 97.1% | 0.0% |
| heat_wave | lcql | 95.2 | -7.5% ± 1.6 | 22.68 | -2.7% ± 0.7 | +1.2% | 96.8% | 0.0% |
| heat_wave | mpc | 90.4 | -2.1% ± 0.6 | 21.49 | +2.6% ± 0.1 | +10.0% | 100.0% | 0.0% |
| heat_wave | safe_lcql | 94.9 | -7.2% ± 1.5 | 22.65 | -2.6% ± 0.7 | +1.4% | 96.9% | 2.7% |
| heat_wave | safe_cql | 89.4 | -0.9% ± 1.8 | 22.13 | -0.3% ± 1.0 | +0.4% | 97.0% | 5.4% |
| heat_wave | safe_iql | 88.5 | +0.1% ± 2.5 | 21.75 | +1.4% ± 1.0 | +2.8% | 97.0% | 4.4% |
| cold_snap | rule_based | 132.9 | +0.0% | 27.45 | +0.0% | +0.0% | 100.0% | 0.0% |
| cold_snap | bc | 123.8 | +6.9% ± 1.9 | 25.41 | +7.4% ± 3.2 | +13.0% | 62.9% | 0.0% |
| cold_snap | cql | 135.4 | -1.9% ± 1.6 | 26.35 | +4.0% ± 2.0 | +9.3% | 99.4% | 0.0% |
| cold_snap | fbc | 135.3 | -1.8% ± 3.8 | 27.24 | +0.8% ± 2.6 | +1.4% | 91.4% | 0.0% |
| cold_snap | iql | 137.9 | -3.8% ± 5.8 | 26.55 | +3.3% ± 3.1 | +12.0% | 100.0% | 0.0% |
| cold_snap | lcql | 157.5 | -18.5% ± 3.4 | 29.22 | -6.4% ± 4.7 | +0.9% | 99.8% | 0.0% |
| cold_snap | mpc | 146.9 | -10.6% ± 0.6 | 24.91 | +9.3% ± 0.2 | +31.6% | 100.0% | 0.0% |
| cold_snap | safe_lcql | 146.9 | -10.5% ± 1.4 | 27.61 | -0.6% ± 3.8 | +6.9% | 99.9% | 5.7% |
| cold_snap | safe_cql | 135.0 | -1.6% ± 1.5 | 26.56 | +3.2% ± 2.1 | +7.6% | 99.6% | 8.7% |
| cold_snap | safe_iql | 137.4 | -3.4% ± 5.7 | 26.97 | +1.7% ± 2.3 | +8.3% | 100.0% | 8.9% |
| hot_arid_climate | rule_based | 73.4 | +0.0% | 19.68 | +0.0% | +0.0% | 100.0% | 0.0% |
| hot_arid_climate | bc | 59.1 | +19.5% ± 11.8 | 16.77 | +14.8% ± 10.0 | +11.9% | 67.1% | 0.0% |
| hot_arid_climate | cql | 76.3 | -3.9% ± 3.1 | 19.83 | -0.8% ± 1.8 | +4.2% | 91.8% | 0.0% |
| hot_arid_climate | fbc | 76.7 | -4.5% ± 1.3 | 20.07 | -1.9% ± 0.9 | -0.5% | 88.0% | 0.0% |
| hot_arid_climate | iql | 73.4 | -0.0% ± 2.3 | 19.27 | +2.1% ± 1.0 | +6.0% | 94.6% | 0.0% |
| hot_arid_climate | lcql | 81.4 | -10.8% ± 3.9 | 20.37 | -3.5% ± 1.7 | +4.3% | 92.0% | 0.0% |
| hot_arid_climate | mpc | 73.0 | +0.6% ± 0.2 | 18.79 | +4.6% ± 0.1 | +13.3% | 99.6% | 0.0% |
| hot_arid_climate | safe_lcql | 80.0 | -9.0% ± 2.9 | 20.28 | -3.0% ± 1.2 | +3.5% | 92.7% | 3.8% |
| hot_arid_climate | safe_cql | 75.2 | -2.4% ± 2.3 | 19.79 | -0.5% ± 1.5 | +3.3% | 92.9% | 5.0% |
| hot_arid_climate | safe_iql | 73.4 | +0.0% ± 1.8 | 19.39 | +1.5% ± 1.0 | +4.7% | 95.2% | 4.6% |
| volatile_weather | rule_based | 56.4 | +0.0% | 14.94 | +0.0% | +0.0% | 100.0% | 0.0% |
| volatile_weather | bc | 49.7 | +11.9% ± 4.6 | 13.30 | +10.9% ± 3.3 | +14.4% | 68.4% | 0.0% |
| volatile_weather | cql | 57.2 | -1.5% ± 3.1 | 14.64 | +2.0% ± 2.5 | +7.5% | 98.3% | 0.0% |
| volatile_weather | fbc | 57.5 | -2.0% ± 4.0 | 15.04 | -0.7% ± 3.0 | -0.5% | 95.9% | 0.0% |
| volatile_weather | iql | 55.1 | +2.2% ± 0.6 | 14.28 | +4.4% ± 0.6 | +9.4% | 98.9% | 0.0% |
| volatile_weather | lcql | 61.3 | -8.7% ± 1.8 | 15.27 | -2.2% ± 1.7 | +2.4% | 98.8% | 0.0% |
| volatile_weather | mpc | 54.1 | +4.0% ± 0.3 | 12.81 | +14.3% ± 0.1 | +25.5% | 99.3% | 0.0% |
| volatile_weather | safe_lcql | 60.4 | -7.1% ± 1.1 | 15.16 | -1.5% ± 0.5 | +2.7% | 99.0% | 2.5% |
| volatile_weather | safe_cql | 57.2 | -1.5% ± 2.8 | 14.71 | +1.5% ± 2.2 | +6.2% | 98.6% | 3.3% |
| volatile_weather | safe_iql | 55.1 | +2.2% ± 0.6 | 14.37 | +3.8% ± 0.8 | +8.0% | 99.2% | 3.2% |
| sensor_noise | rule_based | 45.4 | +0.0% | 12.28 | +0.0% | +0.0% | 100.0% | 0.0% |
| sensor_noise | bc | 41.9 | +7.8% ± 3.8 | 11.17 | +9.1% ± 1.9 | +1.3% | 66.2% | 0.0% |
| sensor_noise | cql | 48.6 | -6.9% ± 4.3 | 12.38 | -0.8% ± 3.7 | -1.1% | 94.3% | 0.0% |
| sensor_noise | fbc | 53.5 | -17.9% ± 4.9 | 13.51 | -10.0% ± 4.6 | -14.6% | 87.0% | 0.0% |
| sensor_noise | iql | 44.1 | +3.0% ± 1.3 | 11.67 | +5.0% ± 0.7 | +6.6% | 96.4% | 0.0% |
| sensor_noise | lcql | 48.9 | -7.7% ± 0.5 | 12.76 | -3.9% ± 1.2 | -4.8% | 97.1% | 0.0% |
| sensor_noise | mpc | 43.1 | +5.2% ± 0.3 | 10.38 | +15.5% ± 0.2 | +25.1% | 99.6% | 0.0% |
| sensor_noise | safe_lcql | 48.9 | -7.6% ± 0.7 | 12.75 | -3.8% ± 1.4 | -4.3% | 97.2% | 3.1% |
| sensor_noise | safe_cql | 48.8 | -7.4% ± 4.2 | 12.41 | -1.0% ± 3.7 | -1.0% | 94.6% | 3.0% |
| sensor_noise | safe_iql | 44.3 | +2.4% ± 0.8 | 11.72 | +4.6% ± 0.7 | +6.1% | 96.4% | 3.6% |
| sensor_drift | rule_based | 44.2 | +0.0% | 12.33 | +0.0% | +0.0% | 100.0% | 0.0% |
| sensor_drift | bc | 45.5 | -2.9% ± 15.5 | 11.74 | +4.8% ± 7.7 | -3.2% | 18.1% | 0.0% |
| sensor_drift | cql | 53.1 | -20.2% ± 3.9 | 13.56 | -10.0% ± 1.9 | +1.1% | 71.6% | 0.0% |
| sensor_drift | fbc | 52.2 | -17.9% ± 5.0 | 13.29 | -7.8% ± 3.1 | -3.6% | 57.8% | 0.0% |
| sensor_drift | iql | 45.6 | -3.1% ± 3.6 | 12.29 | +0.3% ± 2.6 | +6.8% | 85.6% | 0.0% |
| sensor_drift | lcql | 52.9 | -19.6% ± 2.1 | 13.57 | -10.1% ± 2.1 | -0.7% | 82.2% | 0.0% |
| sensor_drift | mpc | 40.7 | +8.0% ± 0.1 | 10.57 | +14.3% ± 0.1 | +20.2% | 97.2% | 0.0% |
| sensor_drift | safe_lcql | 52.6 | -19.0% ± 1.6 | 13.57 | -10.1% ± 2.0 | -1.4% | 82.1% | 3.1% |
| sensor_drift | safe_cql | 52.5 | -18.6% ± 5.0 | 13.55 | -9.9% ± 2.2 | -1.4% | 71.7% | 3.3% |
| sensor_drift | safe_iql | 46.3 | -4.7% ± 4.6 | 12.45 | -1.0% ± 3.2 | +5.3% | 85.9% | 3.1% |
| capacity_loss_50 | rule_based | 45.8 | +0.0% | 11.76 | +0.0% | +0.0% | 93.4% | 0.0% |
| capacity_loss_50 | bc | 39.6 | +13.5% ± 5.9 | 10.49 | +10.8% ± 4.8 | +10.9% | 57.4% | 0.0% |
| capacity_loss_50 | cql | 44.1 | +3.7% ± 2.3 | 11.39 | +3.2% ± 1.2 | +3.1% | 91.0% | 0.0% |
| capacity_loss_50 | fbc | 45.4 | +0.8% ± 2.1 | 11.67 | +0.8% ± 1.3 | +0.6% | 90.1% | 0.0% |
| capacity_loss_50 | iql | 42.1 | +8.1% ± 0.9 | 11.14 | +5.3% ± 0.4 | +3.9% | 91.8% | 0.0% |
| capacity_loss_50 | lcql | 44.5 | +2.8% ± 1.0 | 11.36 | +3.4% ± 1.0 | +2.5% | 93.1% | 0.0% |
| capacity_loss_50 | mpc | 41.7 | +9.1% ± 0.4 | 10.21 | +13.2% ± 0.2 | +11.9% | 91.7% | 0.0% |
| capacity_loss_50 | safe_lcql | 44.6 | +2.6% ± 1.1 | 11.41 | +3.0% ± 1.1 | +1.2% | 93.2% | 0.6% |
| capacity_loss_50 | safe_cql | 44.8 | +2.3% ± 2.5 | 11.53 | +2.0% ± 1.3 | +1.0% | 91.3% | 1.0% |
| capacity_loss_50 | safe_iql | 42.6 | +7.0% ± 0.4 | 11.26 | +4.2% ± 0.4 | +2.1% | 92.0% | 0.9% |
| cop_degraded_30 | rule_based | 61.1 | +0.0% | 16.79 | +0.0% | +0.0% | 100.0% | 0.0% |
| cop_degraded_30 | bc | 53.2 | +12.9% ± 4.1 | 15.22 | +9.4% ± 2.3 | +6.5% | 76.0% | 0.0% |
| cop_degraded_30 | cql | 60.3 | +1.3% ± 3.9 | 16.24 | +3.3% ± 2.7 | +8.6% | 99.0% | 0.0% |
| cop_degraded_30 | fbc | 61.6 | -0.8% ± 4.5 | 16.73 | +0.4% ± 3.2 | +1.3% | 96.5% | 0.0% |
| cop_degraded_30 | iql | 58.3 | +4.5% ± 0.3 | 15.88 | +5.5% ± 0.3 | +10.6% | 99.4% | 0.0% |
| cop_degraded_30 | lcql | 64.2 | -5.0% ± 1.9 | 16.95 | -0.9% ± 1.5 | +4.1% | 99.4% | 0.0% |
| cop_degraded_30 | mpc | 55.9 | +8.5% ± 0.2 | 14.88 | +11.4% ± 0.3 | +10.1% | 98.8% | 0.0% |
| cop_degraded_30 | safe_lcql | 64.0 | -4.7% ± 1.5 | 16.96 | -1.0% ± 1.4 | +3.5% | 99.5% | 0.4% |
| cop_degraded_30 | safe_cql | 60.9 | +0.3% ± 3.9 | 16.42 | +2.2% ± 2.7 | +6.4% | 99.1% | 0.6% |
| cop_degraded_30 | safe_iql | 58.4 | +4.4% ± 0.4 | 15.97 | +4.9% ± 0.6 | +9.1% | 99.5% | 0.5% |
| real_boston | rule_based | 48.0 | +0.0% | 12.95 | +0.0% | +0.0% | 100.0% | 0.0% |
| real_boston | bc | 40.3 | +16.0% ± 8.1 | 11.51 | +11.1% ± 6.0 | +6.0% | 69.1% | 0.0% |
| real_boston | cql | 47.9 | +0.2% ± 2.7 | 12.66 | +2.2% ± 1.9 | +7.1% | 98.1% | 0.0% |
| real_boston | fbc | 49.7 | -3.6% ± 2.9 | 13.23 | -2.1% ± 2.2 | -1.4% | 94.6% | 0.0% |
| real_boston | iql | 45.4 | +5.4% ± 0.9 | 12.22 | +5.6% ± 0.6 | +8.4% | 97.0% | 0.0% |
| real_boston | lcql | 51.2 | -6.8% ± 3.9 | 13.22 | -2.0% ± 2.5 | +0.0% | 98.2% | 0.0% |
| real_boston | mpc | 44.7 | +6.8% ± 0.3 | 11.25 | +13.1% ± 0.1 | +21.1% | 99.3% | 0.0% |
| real_boston | safe_lcql | 51.2 | -6.8% ± 3.6 | 13.25 | -2.3% ± 2.3 | -0.5% | 98.2% | 1.6% |
| real_boston | safe_cql | 48.2 | -0.4% ± 2.5 | 12.79 | +1.2% ± 1.8 | +4.6% | 98.3% | 2.2% |
| real_boston | safe_iql | 45.5 | +5.1% ± 1.1 | 12.33 | +4.8% ± 0.9 | +6.8% | 97.8% | 2.3% |
| real_chicago | rule_based | 49.4 | +0.0% | 13.18 | +0.0% | +0.0% | 100.0% | 0.0% |
| real_chicago | bc | 42.3 | +14.4% ± 5.9 | 11.82 | +10.3% ± 3.8 | +5.0% | 72.0% | 0.0% |
| real_chicago | cql | 48.9 | +0.9% ± 2.8 | 12.82 | +2.8% ± 2.1 | +7.6% | 98.3% | 0.0% |
| real_chicago | fbc | 51.4 | -4.2% ± 5.3 | 13.54 | -2.7% ± 3.9 | -1.4% | 95.2% | 0.0% |
| real_chicago | iql | 46.1 | +6.6% ± 0.2 | 12.29 | +6.7% ± 0.2 | +9.5% | 98.6% | 0.0% |
| real_chicago | lcql | 52.5 | -6.4% ± 3.4 | 13.48 | -2.3% ± 2.7 | -1.2% | 98.9% | 0.0% |
| real_chicago | mpc | 45.9 | +7.0% ± 0.4 | 11.10 | +15.8% ± 0.1 | +24.3% | 99.0% | 0.0% |
| real_chicago | safe_lcql | 52.3 | -6.0% ± 3.1 | 13.48 | -2.3% ± 2.5 | -1.3% | 99.0% | 2.5% |
| real_chicago | safe_cql | 49.4 | -0.1% ± 1.8 | 12.99 | +1.5% ± 1.6 | +5.0% | 98.5% | 3.0% |
| real_chicago | safe_iql | 46.4 | +6.1% ± 0.1 | 12.42 | +5.8% ± 0.7 | +7.4% | 99.0% | 2.9% |
| real_phoenix | rule_based | 79.8 | +0.0% | 21.05 | +0.0% | +0.0% | 99.8% | 0.0% |
| real_phoenix | bc | 63.5 | +20.4% ± 11.7 | 17.70 | +15.9% ± 9.5 | +11.3% | 60.2% | 0.0% |
| real_phoenix | cql | 83.0 | -4.0% ± 2.7 | 21.24 | -0.9% ± 1.3 | +4.7% | 86.3% | 0.0% |
| real_phoenix | fbc | 82.7 | -3.7% ± 2.4 | 21.45 | -1.9% ± 1.2 | +1.2% | 85.5% | 0.0% |
| real_phoenix | iql | 78.7 | +1.4% ± 2.5 | 20.45 | +2.9% ± 1.1 | +6.3% | 93.2% | 0.0% |
| real_phoenix | lcql | 87.6 | -9.7% ± 2.2 | 21.78 | -3.4% ± 1.1 | +2.8% | 85.6% | 0.0% |
| real_phoenix | mpc | 80.2 | -0.5% ± 0.5 | 20.41 | +3.1% ± 0.2 | +10.5% | 99.7% | 0.0% |
| real_phoenix | safe_lcql | 86.1 | -7.8% ± 1.0 | 21.67 | -2.9% ± 0.6 | +2.2% | 86.5% | 4.1% |
| real_phoenix | safe_cql | 82.5 | -3.3% ± 2.5 | 21.25 | -0.9% ± 1.3 | +3.8% | 90.4% | 5.9% |
| real_phoenix | safe_iql | 79.9 | -0.1% ± 2.3 | 20.71 | +1.7% ± 1.1 | +5.5% | 93.9% | 6.0% |
| real_miami | rule_based | 67.1 | +0.0% | 17.90 | +0.0% | +0.0% | 100.0% | 0.0% |
| real_miami | bc | 54.8 | +18.3% ± 1.0 | 15.80 | +11.7% ± 1.4 | -4.6% | 57.6% | 0.0% |
| real_miami | cql | 68.7 | -2.4% ± 0.8 | 18.02 | -0.7% ± 0.3 | +1.2% | 98.5% | 0.0% |
| real_miami | fbc | 69.8 | -4.0% ± 1.3 | 18.41 | -2.8% ± 1.2 | -1.6% | 96.2% | 0.0% |
| real_miami | iql | 66.2 | +1.4% ± 2.4 | 17.61 | +1.7% ± 0.8 | +2.3% | 95.9% | 0.0% |
| real_miami | lcql | 71.4 | -6.4% ± 3.4 | 18.29 | -2.2% ± 1.8 | +0.4% | 98.8% | 0.0% |
| real_miami | mpc | 65.9 | +1.8% ± 0.4 | 17.22 | +3.8% ± 0.1 | +6.2% | 100.0% | 0.0% |
| real_miami | safe_lcql | 70.8 | -5.5% ± 2.8 | 18.25 | -1.9% ± 1.5 | -0.0% | 98.8% | 0.8% |
| real_miami | safe_cql | 68.3 | -1.8% ± 1.1 | 18.01 | -0.6% ± 0.3 | +0.6% | 98.6% | 1.5% |
| real_miami | safe_iql | 66.3 | +1.2% ± 3.0 | 17.66 | +1.4% ± 1.1 | +1.6% | 96.4% | 1.1% |
